---
title: 2026-10-12 PLC 핸드쉐이크 수정 계획
tags:
  - P15
  - HubisVIS
  - PLC
  - 핸드쉐이크
status: 계획 승인 대기 (소스 미변경)
updated: 2026-10-12
---

# 2026-10-12 PLC 핸드쉐이크 수정 계획

PLC 담당자 회신([[PLC 핸드쉐이크 확인 질문지]])을 반영한 Vision 측 수정 계획입니다. 회신으로 Start·Ready·Initialize·결과 읽기 계약은 확정됐습니다. Move 정지 사건의 첫 단계는 회신과 로그가 서로 맞지 않아 PLC 재확인이 필요합니다. 소스는 아직 변경하지 않았습니다.

## 1. PLC 회신 요약과 Vision 영향

| 항목 | PLC 회신 | Vision 현재 | 조치 |
| --- | --- | --- | --- |
| 신호 맵 | 주소 일치. Auto·Manual·InitScanPos·End·Stop 미사용. InitScanPos는 OFF여야 운전 가능 | 일치. 미사용 비트는 켜지 않음 | 워드 보존 수정 후에도 미사용 비트는 항상 0 유지 |
| M1·M2·M3 | RESP_Move는 REQ_Move ON이면 ON, OFF면 OFF. 레벨 | 레벨 처리 가정과 일치 | Move 대기 상태기계를 레벨 기준으로 정리 |
| M4 | 응답 없이 다음 Start로 가는 경로는 IWS(Vision)가 확인할 것 | — | 아래 2절 로그 근거로 재확인 요청 |
| M5 | (응답 전 OFF 후 재 ON은) PLC에서 무시 | 사건에서 RESP_Start 쓰기가 REQ_Move를 지운 뒤 재 ON → 142 s, 24.5 s 무응답 | 비트 덮어쓰기 수정이 정지 원인 제거의 핵심. "무시"의 정확한 의미는 재확인 |
| M6 | RESP ON 후 60 s 내 REQ OFF 안 되면 PLC 알람, RESET 스위치로 복구 | Vision 쪽 timeout 없음 | Vision 쪽 Move 응답 timeout 추가 |
| M7 | 재시도 가능 (허용 대기 시간 미회신) | — | M5와 충돌. 재시도는 재확인 후 결정 |
| S1·S2 | REQ_Start ON → RESP_Start ON 확인 → 서보 이동. RESP ON이면 REQ 즉시 OFF | RESP 50 ms 후 무조건 OFF | 4-phase로 변경 |
| S3 | Vision 신호 최소 유지 100 ms. 스캔 타임 15 ms | 실측 RESP_Start 유지 약 95~135 ms (경계값) | RESP는 REQ OFF 확인 전까지 유지, 최소 100 ms 보장 |
| S4 | 4-phase가 정상 시퀀스 | — | 적용 |
| R1 | InspRet·ResultData를 REQ_Move OFF 직후 읽음 | 결과 기록이 Move ON보다 평균 46 ms 늦음. 28 사이클은 RESP_Move 이후 기록 | 결과 기록 완료 후에만 REQ_Move ON |
| R2·R4 | InspRet이 1 또는 2가 될 때까지 대기 | 결과가 비면 아무것도 안 씀 (InspRet 0 유지) | 빈 결과를 명시적으로 기록 (결정 필요) |
| R3 | 두 카메라 결과 판단은 IWS가 할 것 | 로그상 두 카메라 값이 어긋난 사이클 0건 (사실상 합산값) | 두 카메라 중 하나라도 NG면 2로 명시 |
| R5 | 최대 170 ms 지연 허용 | — | 완료 장벽 적용 |
| L1·L2 | Ready는 검사 시작 전 1회 확인. 항상 ON이어도 됨 | LinkTest가 Ready를 지움 | 워드 보존 수정으로 Ready 항상 ON |
| L3 | RESP_Initialize는 REQ_Initialize OFF 시 OFF | OFF 코드 주석 처리 | REQ OFF 확인 시 RESP OFF |
| L4 | REQ_Initialize 후 5 s 넘으면 TIMEOUT 알람 | ResultData 182개를 하나씩 쓴 뒤 RESP ON (약 3 s), REQ ON 동안 매 루프 반복 | 상승 엣지에서 1회만 처리, 5 s 안에 RESP ON |
| L5 | LinkTest 감시 5 s, 검사 시작 시 알람 | 스캔 중 토글 정지. 정상 약 1.1 s, 실패 시 최대 약 8 s | 스캔 대기 중에도 토글 유지 |
| L6 | 평상시 기다리는 신호 없음 | — | 변경 없음 |
| L7 | 실패 통보 방식은 상관없음 | 스캔 실패 신호가 PLC에 도달하지 않음 | ALARM(D30200.4) 사용 |
| PLC 정보 | Q 시리즈, 스캔 15 ms, MC 접속 4개, 비트 단위 쓰기 "?" | — | 비트 쓰기 대신 워드 보존 방식 유지 |

## 2. 회신과 로그가 맞지 않는 점 (사건 1)

PLC 회신대로라면 RESP_Move는 REQ_Move를 그대로 따르고, Move 응답 없이 다음 Start로 가는 경로는 없습니다. 그런데 08-25 로그(Seq 1579)에서는 다음 순서가 기록됐습니다.

| 시각 | 내용 |
| --- | --- |
| 09:40:42.693 | Vision REQ_Insp_Move ON 쓰기 완료 (D30201 = 0x0010) |
| 09:40:42.819 | REQ_Insp_Start OFF 관측. RESP_Insp_Move는 OFF |
| 42.819 ~ 43.134 | 약 300 ms 동안 폴링. RESP_Insp_Move는 한 번도 ON으로 관측되지 않음 |
| 09:40:43.134 | PLC가 다음 REQ_Insp_Start ON (Seq 1580, Div 2) |
| 09:40:43.180 | Vision이 RESP_Insp_Start ON을 쓰면서 D30201 = 0x0002. 이때 처음으로 REQ_Move 비트가 0이 됨 |

Vision은 42.693부터 43.180까지 D30201에 아무것도 쓰지 않았습니다. 검사 스레드는 D30210·D30211·D31000~만 씁니다. 따라서 이 구간에 PLC가 본 REQ_Move는 계속 ON이었는데, PLC는 RESP_Move를 켜지 않고 다음 Start를 올렸습니다. 이 부분은 래더에서 확인해야 합니다. 4번째 MC 접속 같은 다른 클라이언트가 D30200~D30201에 쓰는지도 함께 확인해야 합니다.

이후 142초 정지는 Vision 결함(RESP_Start 쓰기가 REQ_Move를 지움)과 PLC의 "재 ON 무시"(M5)가 겹쳐 생긴 것으로 보입니다. 워드 보존 수정만으로 이 2단계 정지는 막을 수 있습니다. 1단계(응답 없이 다음 Start)는 Vision 수정으로 막을 수 없고, timeout과 알람으로 드러나게 하는 것이 Vision이 할 수 있는 최선입니다.

## 3. 수정 단계

각 단계는 독립적으로 빌드·검증할 수 있게 나눴습니다. 위에서부터 위험이 낮고 효과가 큰 순서입니다.

| 단계 | 내용 | 근거 | 대상 파일 |
| --- | --- | --- | --- |
| 0 | 기준선 확보: Git 초기화 또는 폴더 백업. 편집 파일만 CP949 → UTF-8 with BOM 변환 | 작업 규칙 | — |
| 1 | **출력 워드 보존**: BIT 쓰기 시 같은 주소의 다른 출력 비트 저장값으로 워드를 구성. 파일 내부 static 락으로 직렬화 | F1, L1·L2, M5 | `CtrlPLC.cpp` (`WriteData`, `WriteVision2PLCData`) |
| 2 | **Initialize 정리**: REQ_Initialize 상승 엣지에서 1회만 ResultData·InspRet·JobNumber 초기화 후 RESP ON. REQ OFF 관측 시 RESP OFF | L3, L4, F8 | `PLCSocketManager.cpp` |
| 3 | **Start 4-phase**: JobNumber·InspRet 0 기록 → RESP_Start ON → REQ_Start OFF 확인(최소 100 ms 유지) → RESP_Start OFF. 대기 상한 초과 시 WARN 로그 | S1~S4, F4 | `PLCSocketManager.cpp` |
| 4 | **Move 상태기계**: RESP_Move 상승을 본 경우에만 REQ_Move OFF. 스캔 직후 이전 값(`m_bScanDone`)으로 끄지 않음. RESP OFF 확인 후 사이클 종료. 응답 timeout 시 WARN·ALARM. 새 Start가 왔는데 Move가 미완료면 WARN 로그와 명시적 OFF | M1~M6, F2, F5 | `PLCSocketManager.cpp` |
| 5 | **결과 완료 장벽**: 모든 카메라 결과와 InspRet 기록이 끝난 뒤 REQ_Move ON (상한 대기 후 실패 처리). 빈 결과도 명시적으로 기록 | R1~R5, F3 | `ScanManager.cpp`, `InspectionManager.cpp`, `PLCManager.cpp`, `PLCSocketManager.cpp` |
| 6 | **스캔 중 LinkTest 유지**: ScanStart의 대기(카메라 간 700 ms, 완료 대기 최대 5 s, 복구 1 s) 중에도 LinkTest 토글 처리 | L5, F5 | `PLCSocketManager.cpp` |
| 7 | **스캔 실패 통보**: 실패 시 ALARM ON과 처리 방식(4절 결정) 적용 | L7, F7 | `PLCSocketManager.cpp` |
| 8 | 통신 견고성: 오류 시 소켓 정리 후 재접속, 헤더 길이 기반 수신, 늦은 응답 폐기 | F6 (회신 무관) | `CtrlPLC_Melsec.cpp` — 별도 승인 |

1단계를 적용하면 Ready가 계속 ON이 됩니다(L2로 허용 확인). RESP_Initialize도 실제로 유지되기 시작하므로, 1단계와 2단계는 같은 배포에 묶어야 합니다. 그래야 RESP_Initialize가 계속 켜진 채로 남지 않습니다.

## 4. 결정이 필요한 항목

| 항목 | 권장안 | 다른 선택지 |
| --- | --- | --- |
| Move 응답 timeout | 500 ms에 WARN 로그, 5 s에 ALARM ON. 자동 재시도는 M5 재확인 전까지 하지 않음 | 재시도(OFF→ON) 포함 |
| 빈 검사 결과 | InspRet 2(NG) 기록, 해당 카메라 ResultData 0 기록 | 현행 유지(0, PLC 무한 대기). 단, 매일 08시 쿠폰 점검(Job 4) 사이클이 InspRet 0으로 정상 진행된 이력이 있어 PLC 확인 필요 |
| 스캔 실패 처리 | ALARM ON + InspRet 2 + Move 핸드쉐이크 진행(제품 NG 배출) | ALARM ON 후 정지, 운전자 RESET |
| 결과 완료 장벽 상한 | 2 s 초과 시 InspRet 2 + ALARM | 상한 없이 대기 |
| Initialize 초기화 쓰기 | 현행 182회 개별 쓰기 유지(약 3 s, 5 s 이내) | 블록 쓰기(`WriteDatasDouble`, 현재 주석 처리 이유 미확인) |
| 검증 경로 | P15 Line에 구현하고 같은 패치를 P15.1 시뮬레이터(VirtualPLC)에 적용해 fault injection 먼저 수행 | P15 Line 빌드 후 바로 현장 HIL |

## 5. PLC 재확인 질문

1. **사건 1 (2절)**: 09:40:42.693~43.180 동안 D30201.4가 ON이었는데 RESP_Move 없이 다음 Start가 나온 이유. 이 구간 래더 모니터나 이력이 없으면 재현 시 D30201·D30301을 트레이스해 달라고 요청. 다른 MC 클라이언트가 D30200~D30201에 쓰는지도 확인.
2. **M5 "무시"의 의미**: 응답 전 REQ_Move OFF를 무시하는 것인지, 이후 재 ON을 무시하는 것인지. 그 뒤 PLC 시퀀스 상태와 복구 방법.
3. **M7 재시도**: M5와 함께 볼 때 재시도가 실제로 받아들여지는지. 허용 대기 시간.
4. **ALARM(D30200.4)**: ON일 때 PLC 동작(정지, 경고만, NG 배출), 해제 조건(Vision OFF, RESET 스위치).
5. **InspRet 0**: 쿠폰 점검(Job 4)에서 InspRet 0인데 진행된 이유. 빈 결과를 2(NG)로 보내도 되는지.
6. **L4 5 s 기준점**: REQ_Initialize ON부터 RESP_Initialize ON까지인지.
7. **RESP_TimeSync**: PLC가 REQ_TimeSync를 내는 조건(평상시 없음이라고 했으므로 어떤 경우인지).

## 6. 검증 계획

1. 단계별 `HubisVIS.sln` Debug|x64 빌드, 경고·오류 확인, 편집 파일 한글 깨짐(U+FFFD) 확인.
2. 오프라인: P15.1 VirtualPLC로 정상 사이클과 fault injection(Move 무응답, REQ_Start 미해제, 빈 결과, 스캔 실패, Initialize 장시간 유지)을 확인. 각 경우 PLC 쪽에서 보이는 D30200·D30201 워드 값을 로그로 확인.
3. 현장 HIL은 별도 승인 후 진행. 첫 운전은 기존 `[PLC_START_DIAG]`·`[PLC_MOVE_DIAG]` 로그로 정상 사이클 타이밍(Start 응답, Move 응답 177 ms 이내, 사이클 시간 증가 170 ms 이내)을 비교.
4. 배포 시 AlgorithmTools DLL과 이를 쓰는 실행 파일을 같은 산출물 세트로 교체.

## 7. 확인 근거

- 코드: `CtrlPLC.cpp:233` `WriteData`, `PLCSocketManager.cpp` `MessageProcess`(Start·Move·Initialize), `ScanStart`(성공·실패 경로), `PLCManager.cpp` `SetResultData_forBorgwarner`, `DoCriteria.cpp` `m_lTotalResult`.
- MC 소켓 송수신은 `m_cLock`으로 직렬화되어 있어, 스레드 간 프레임 섞임은 사건 원인 후보에서 제외.
- 로그 `Borgwarner_Log` 08-24~27: 사이클별 카메라 결과 패턴은 c0=2·c1=2 2,359건, c0=1·c1=1 2,212건, cam0 결과 없음·c1=2 185건, 둘 다 없음 3건(매일 08시 Job 4 쿠폰 점검)이며 두 카메라 값이 어긋난 사이클은 0건.
